
<!DOCTYPE html>


<html lang="en" data-content_root="../" >

  <head>
    <meta charset="utf-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1.0" /><meta name="viewport" content="width=device-width, initial-scale=1" />

    <title>Optimal Power Flow and Locational Marginal Prices &#8212; Power Models (gurobipy)</title>
  
  
  
  <script data-cfasync="false">
    document.documentElement.dataset.mode = localStorage.getItem("mode") || "";
    document.documentElement.dataset.theme = localStorage.getItem("theme") || "";
  </script>
  <!-- 
    this give us a css class that will be invisible only if js is disabled 
  -->
  <noscript>
    <style>
      .pst-js-only { display: none !important; }

    </style>
  </noscript>
  
  <!-- Loaded before other Sphinx assets -->
  <link href="../_static/styles/theme.css?digest=26a4bc78f4c0ddb94549" rel="stylesheet" />
<link href="../_static/styles/pydata-sphinx-theme.css?digest=26a4bc78f4c0ddb94549" rel="stylesheet" />

    <link rel="stylesheet" type="text/css" href="../_static/pygments.css?v=fa44fd50" />
    <link rel="stylesheet" type="text/css" href="../_static/styles/sphinx-book-theme.css?v=a3416100" />
    <link rel="stylesheet" type="text/css" href="../_static/togglebutton.css?v=13237357" />
    <link rel="stylesheet" type="text/css" href="../_static/copybutton.css?v=76b2166b" />
    <link rel="stylesheet" type="text/css" href="../_static/mystnb.4510f1fc1dee50b3e5859aac5469c37c29e427902b24a333a5f9fcb2f0b3ac41.css?v=be8a1c11" />
    <link rel="stylesheet" type="text/css" href="../_static/sphinx-thebe.css?v=4fa983c6" />
    <link rel="stylesheet" type="text/css" href="../_static/sphinx-design.min.css?v=95c83b7e" />
  
  <!-- So that users can add custom icons -->
  <script src="../_static/scripts/fontawesome.js?digest=26a4bc78f4c0ddb94549"></script>
  <!-- Pre-loaded scripts that we'll load fully later -->
  <link rel="preload" as="script" href="../_static/scripts/bootstrap.js?digest=26a4bc78f4c0ddb94549" />
<link rel="preload" as="script" href="../_static/scripts/pydata-sphinx-theme.js?digest=26a4bc78f4c0ddb94549" />

    <script src="../_static/documentation_options.js?v=9eb32ce0"></script>
    <script src="../_static/doctools.js?v=9a2dae69"></script>
    <script src="../_static/sphinx_highlight.js?v=dc90522c"></script>
    <script src="../_static/clipboard.min.js?v=a7894cd8"></script>
    <script src="../_static/copybutton.js?v=f281be69"></script>
    <script src="../_static/scripts/sphinx-book-theme.js?v=887ef09a"></script>
    <script>let toggleHintShow = 'Click to show';</script>
    <script>let toggleHintHide = 'Click to hide';</script>
    <script>let toggleOpenOnPrint = 'true';</script>
    <script src="../_static/togglebutton.js?v=4a39c7ea"></script>
    <script>var togglebuttonSelector = '.toggle, .admonition.dropdown';</script>
    <script src="../_static/design-tabs.js?v=f930bc37"></script>
    <script>const THEBE_JS_URL = "https://unpkg.com/thebe@0.8.2/lib/index.js"; const thebe_selector = ".thebe,.cell"; const thebe_selector_input = "pre"; const thebe_selector_output = ".output, .cell_output"</script>
    <script async="async" src="../_static/sphinx-thebe.js?v=c100c467"></script>
    <script>var togglebuttonSelector = '.toggle, .admonition.dropdown';</script>
    <script>const THEBE_JS_URL = "https://unpkg.com/thebe@0.8.2/lib/index.js"; const thebe_selector = ".thebe,.cell"; const thebe_selector_input = "pre"; const thebe_selector_output = ".output, .cell_output"</script>
    <script>window.MathJax = {"options": {"processHtmlClass": "tex2jax_process|mathjax_process|math|output_area"}}</script>
    <script defer="defer" src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
    <script>DOCUMENTATION_OPTIONS.pagename = 'notebooks/7_optimal_power_flow';</script>
    <script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.4/require.min.js"></script>
    <link rel="index" title="Index" href="../genindex.html" />
    <link rel="search" title="Search" href="../search.html" />
    <link rel="next" title="Battery and Solar Investment" href="8_bat%2Bsolar_investment.html" />
    <link rel="prev" title="Unit Commitment" href="6_scuc_with_prices_and_ess.html" />
  <meta name="viewport" content="width=device-width, initial-scale=1"/>
  <meta name="docsearch:language" content="en"/>
  <meta name="docsearch:version" content="" />
  </head>
  
  
  <body data-bs-spy="scroll" data-bs-target=".bd-toc-nav" data-offset="180" data-bs-root-margin="0px 0px -60%" data-default-mode="">

  
  
  <div id="pst-skip-link" class="skip-link d-print-none"><a href="#main-content">Skip to main content</a></div>
  
  <div id="pst-scroll-pixel-helper"></div>
  
  <button type="button" class="btn rounded-pill" id="pst-back-to-top">
    <i class="fa-solid fa-arrow-up"></i>Back to top</button>

  
  <dialog id="pst-search-dialog">
    
<form class="bd-search d-flex align-items-center"
      action="../search.html"
      method="get">
  <i class="fa-solid fa-magnifying-glass"></i>
  <input type="search"
         class="form-control"
         name="q"
         placeholder="Search this book..."
         aria-label="Search this book..."
         autocomplete="off"
         autocorrect="off"
         autocapitalize="off"
         spellcheck="false"/>
  <span class="search-button__kbd-shortcut"><kbd class="kbd-shortcut__modifier">Ctrl</kbd>+<kbd>K</kbd></span>
</form>
  </dialog>

  <div class="pst-async-banner-revealer d-none">
  <aside id="bd-header-version-warning" class="d-none d-print-none" aria-label="Version warning"></aside>
</div>

  
    <header class="bd-header navbar navbar-expand-lg bd-navbar d-print-none">
    </header>
  

  <div class="bd-container">
    <div class="bd-container__inner bd-page-width">
      
      
      
      <dialog id="pst-primary-sidebar-modal"></dialog>
      <div id="pst-primary-sidebar" class="bd-sidebar-primary bd-sidebar">
        

  
  <div class="sidebar-header-items sidebar-primary__section">
    
    
    
    
  </div>
  
    <div class="sidebar-primary-items__start sidebar-primary__section">
        <div class="sidebar-primary-item">

  
    
  

<a class="navbar-brand logo" href="../intro.html">
  
  
  
  
  
    
    
      
    
    
    <img src="../_static/icons.png" class="logo__image only-light" alt="Power Models (gurobipy) - Home"/>
    <img src="../_static/icons.png" class="logo__image only-dark pst-js-only" alt="Power Models (gurobipy) - Home"/>
  
  
</a></div>
        <div class="sidebar-primary-item">

<button class="btn search-button-field search-button__button pst-js-only" title="Search" aria-label="Search" data-bs-placement="bottom" data-bs-toggle="tooltip">
 <i class="fa-solid fa-magnifying-glass"></i>
 <span class="search-button__default-text">Search</span>
 <span class="search-button__kbd-shortcut"><kbd class="kbd-shortcut__modifier">Ctrl</kbd>+<kbd class="kbd-shortcut__modifier">K</kbd></span>
</button></div>
        <div class="sidebar-primary-item"><nav class="bd-links bd-docs-nav" aria-label="Main">
    <div class="bd-toc-item navbar-nav active">
        
        <ul class="nav bd-sidenav bd-sidenav__home-link">
            <li class="toctree-l1">
                <a class="reference internal" href="../intro.html">
                    Intro to Power System and Electricity Market Models
                </a>
            </li>
        </ul>
        <ul class="current nav bd-sidenav">
<li class="toctree-l1"><a class="reference internal" href="1_linear_prog_mini_example.html">Linear Programming Mini Example</a></li>
<li class="toctree-l1"><a class="reference internal" href="2_load_duration.html">Load Duration Curve</a></li>
<li class="toctree-l1"><a class="reference internal" href="3_capacity_planning_basic.html">Basic Capacity Planning</a></li>
<li class="toctree-l1"><a class="reference internal" href="4_ed_with_res.html">Economic Dispatch</a></li>
<li class="toctree-l1"><a class="reference internal" href="5_welfare_max_ed.html">Welfare Maximizing Market Clearing</a></li>
<li class="toctree-l1"><a class="reference internal" href="6_scuc_with_prices_and_ess.html">Unit Commitment</a></li>
<li class="toctree-l1 current active"><a class="current reference internal" href="#">Optimal Power Flow and Locational Marginal Prices</a></li>
<li class="toctree-l1"><a class="reference internal" href="8_bat%2Bsolar_investment.html">Battery and Solar Investment</a></li>
</ul>

    </div>
</nav></div>
    </div>
  
  
  <div class="sidebar-primary-items__end sidebar-primary__section">
  </div>
  
  <div id="rtd-footer-container"></div>


      </div>
      
      <main id="main-content" class="bd-main" role="main">
        
        

<div class="sbt-scroll-pixel-helper"></div>

          <div class="bd-content">
            <div class="bd-article-container">
              
              <div class="bd-header-article d-print-none">
<div class="header-article-items header-article__inner">
  
    <div class="header-article-items__start">
      
        <div class="header-article-item"><button class="sidebar-toggle primary-toggle btn btn-sm" title="Toggle primary sidebar" data-bs-placement="bottom" data-bs-toggle="tooltip">
  <span class="fa-solid fa-bars"></span>
</button></div>
      
    </div>
  
  
    <div class="header-article-items__end">
      
        <div class="header-article-item">

<div class="article-header-buttons">





<div class="dropdown dropdown-source-buttons">
  <button class="btn dropdown-toggle" type="button" data-bs-toggle="dropdown" aria-expanded="false" aria-label="Source repositories">
    <i class="fab fa-github"></i>
  </button>
  <ul class="dropdown-menu">
      
      
      
      <li><a href="https://github.com/mieth-robert/power_models_gurobi" target="_blank"
   class="btn btn-sm btn-source-repository-button dropdown-item"
   title="Source repository"
   data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fab fa-github"></i>
  </span>
<span class="btn__text-container">Repository</span>
</a>
</li>
      
      
      
      
      <li><a href="https://github.com/mieth-robert/power_models_gurobi/issues/new?title=Issue%20on%20page%20%2Fnotebooks/7_optimal_power_flow.html&body=Your%20issue%20content%20here." target="_blank"
   class="btn btn-sm btn-source-issues-button dropdown-item"
   title="Open an issue"
   data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-lightbulb"></i>
  </span>
<span class="btn__text-container">Open issue</span>
</a>
</li>
      
  </ul>
</div>






<div class="dropdown dropdown-download-buttons">
  <button class="btn dropdown-toggle" type="button" data-bs-toggle="dropdown" aria-expanded="false" aria-label="Download this page">
    <i class="fas fa-download"></i>
  </button>
  <ul class="dropdown-menu">
      
      
      
      <li><a href="../_sources/notebooks/7_optimal_power_flow.ipynb" target="_blank"
   class="btn btn-sm btn-download-source-button dropdown-item"
   title="Download source file"
   data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-file"></i>
  </span>
<span class="btn__text-container">.ipynb</span>
</a>
</li>
      
      
      
      
      <li>
<button onclick="window.print()"
  class="btn btn-sm btn-download-pdf-button dropdown-item"
  title="Print to PDF"
  data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-file-pdf"></i>
  </span>
<span class="btn__text-container">.pdf</span>
</button>
</li>
      
  </ul>
</div>




<button onclick="toggleFullScreen()"
  class="btn btn-sm btn-fullscreen-button"
  title="Fullscreen mode"
  data-bs-placement="bottom" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-expand"></i>
  </span>

</button>



<button class="btn btn-sm nav-link pst-navbar-icon theme-switch-button pst-js-only" aria-label="Color mode" data-bs-title="Color mode"  data-bs-placement="bottom" data-bs-toggle="tooltip">
  <i class="theme-switch fa-solid fa-sun                fa-lg" data-mode="light" title="Light"></i>
  <i class="theme-switch fa-solid fa-moon               fa-lg" data-mode="dark"  title="Dark"></i>
  <i class="theme-switch fa-solid fa-circle-half-stroke fa-lg" data-mode="auto"  title="System Settings"></i>
</button>


<button class="btn btn-sm pst-navbar-icon search-button search-button__button pst-js-only" title="Search" aria-label="Search" data-bs-placement="bottom" data-bs-toggle="tooltip">
    <i class="fa-solid fa-magnifying-glass fa-lg"></i>
</button>

</div></div>
      
    </div>
  
</div>
</div>
              
              

<div id="jb-print-docs-body" class="onlyprint">
    <h1>Optimal Power Flow and Locational Marginal Prices</h1>
    <!-- Table of contents -->
    <div id="print-main-content">
        <div id="jb-print-toc">
            
        </div>
    </div>
</div>

              
                
<div id="searchbox"></div>
                <article class="bd-article">
                  
  <section class="tex2jax_ignore mathjax_ignore" id="optimal-power-flow-and-locational-marginal-prices">
<h1>Optimal Power Flow and Locational Marginal Prices<a class="headerlink" href="#optimal-power-flow-and-locational-marginal-prices" title="Link to this heading">#</a></h1>
<p>A fundamental component of the power system is the transmission network that allows the flow of power from generating resources to loads. A simple linear optimal power flow model is stated below.</p>
<p><strong>1. Import packages</strong></p>
<ul class="simple">
<li><p>We are using the gurobipy package to formulate a mathematical model and solve it.</p></li>
</ul>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="c1"># import required packages</span>

<span class="kn">import</span> <span class="nn">pandas</span> <span class="k">as</span> <span class="nn">pd</span>
<span class="kn">import</span> <span class="nn">numpy</span> <span class="k">as</span> <span class="nn">np</span>
<span class="kn">import</span> <span class="nn">math</span>

<span class="kn">import</span> <span class="nn">gurobipy</span> <span class="k">as</span> <span class="nn">gp</span>
<span class="kn">from</span> <span class="nn">gurobipy</span> <span class="kn">import</span> <span class="n">GRB</span>

<span class="kn">import</span> <span class="nn">matplotlib.pyplot</span> <span class="k">as</span> <span class="nn">plt</span>
</pre></div>
</div>
</div>
</div>
<p><strong>2. Define data</strong></p>
<div class="pst-scrollable-table-container"><table class="table">
<thead>
<tr class="row-odd"><th class="head"><p>Symbol</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Data</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>c</p></td>
<td><p>Generation cost</p></td>
<td><p>[5, 20,100]</p></td>
</tr>
<tr class="row-odd"><td><p><em><span class="math notranslate nohighlight">\(\overline{P}_i\)</span></em></p></td>
<td><p>Capacaity limit</p></td>
<td><p>[102, 100, 100]</p></td>
</tr>
<tr class="row-even"><td><p><em><span class="math notranslate nohighlight">\(\overline{F}_l\)</span></em></p></td>
<td><p>Flow capacity limit</p></td>
<td><p>[100, 100, 30]</p></td>
</tr>
<tr class="row-odd"><td><p><em>D</em></p></td>
<td><p>Load</p></td>
<td><p>[0, 0, 130]</p></td>
</tr>
<tr class="row-even"><td><p><em>L</em></p></td>
<td><p>Number of Lines</p></td>
<td><p>3</p></td>
</tr>
<tr class="row-odd"><td><p><em>G</em></p></td>
<td><p>Number of Generators</p></td>
<td><p>3</p></td>
</tr>
<tr class="row-even"><td><p><em>G</em></p></td>
<td><p>Number of Buses</p></td>
<td><p>3</p></td>
</tr>
<tr class="row-odd"><td><p><em><span class="math notranslate nohighlight">\(B_{l,j}\)</span></em></p></td>
<td><p>Power Transfer Distribution Factor Matrix</p></td>
<td><p>\begin{bmatrix} 1/3 &amp; -1/3 &amp; 0 \ 2/3 &amp;  1/3 &amp; 0 \ 1/3 &amp;  2/3 &amp; 0 \end{bmatrix}</p></td>
</tr>
</tbody>
</table>
</div>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="c1"># problem parameters</span>
<span class="n">c</span> <span class="o">=</span> <span class="p">[</span><span class="mi">5</span><span class="p">,</span> <span class="mi">20</span><span class="p">,</span> <span class="mi">100</span><span class="p">]</span> <span class="c1"># generation cost</span>
<span class="n">pmax</span> <span class="o">=</span> <span class="p">[</span><span class="mi">102</span><span class="p">,</span> <span class="mi">100</span><span class="p">,</span> <span class="mi">100</span><span class="p">]</span> <span class="c1"># maximum generation</span>
<span class="n">fmax</span> <span class="o">=</span> <span class="p">[</span><span class="mi">100</span><span class="p">,</span> <span class="mi">100</span><span class="p">,</span> <span class="mi">30</span><span class="p">]</span> <span class="c1"># maximum flow</span>

<span class="c1"># Case 1</span>
<span class="n">D</span> <span class="o">=</span> <span class="p">[</span><span class="mi">0</span><span class="p">,</span> <span class="mi">0</span><span class="p">,</span> <span class="mi">130</span><span class="p">]</span> <span class="c1"># nodal demand</span>
<span class="c1"># Case 2</span>
<span class="c1"># D = [0, 30, 130] # nodal demand</span>

<span class="n">n_bus</span> <span class="o">=</span> <span class="mi">3</span> <span class="c1"># number of buses/nodes</span>
<span class="n">n_gen</span> <span class="o">=</span> <span class="mi">3</span> <span class="c1"># number of generators</span>
<span class="n">n_line</span> <span class="o">=</span> <span class="mi">3</span> <span class="c1"># number of lines</span>

<span class="c1"># ptdf matrix </span>
<span class="n">B</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">array</span><span class="p">([[</span><span class="mi">1</span><span class="o">/</span><span class="mi">3</span><span class="p">,</span> <span class="o">-</span><span class="mi">1</span><span class="o">/</span><span class="mi">3</span><span class="p">,</span> <span class="mi">0</span><span class="p">],</span> 
              <span class="p">[</span><span class="mi">2</span><span class="o">/</span><span class="mi">3</span><span class="p">,</span>  <span class="mi">1</span><span class="o">/</span><span class="mi">3</span><span class="p">,</span> <span class="mi">0</span><span class="p">],</span>
              <span class="p">[</span><span class="mi">1</span><span class="o">/</span><span class="mi">3</span><span class="p">,</span>  <span class="mi">2</span><span class="o">/</span><span class="mi">3</span><span class="p">,</span> <span class="mi">0</span><span class="p">]])</span>
</pre></div>
</div>
</div>
</div>
<p><strong>3. Define mathematical model</strong></p>
<p><strong>Objective function:</strong></p>
<ul class="simple">
<li><p>Minimize the cost of generation given by cost function <em><span class="math notranslate nohighlight">\(c_i(p_i)\)</span></em>.</p></li>
</ul>
<p><strong>Decision variables:</strong></p>
<ul class="simple">
<li><p><em><span class="math notranslate nohighlight">\(p_{i}^{\text{c}}\)</span></em> production of generator <em>i</em>.</p></li>
<li><p><em><span class="math notranslate nohighlight">\(f_{l}\)</span></em> flow on line <em>l</em>.</p></li>
</ul>
<p><strong>Constraints:</strong></p>
<ul class="simple">
<li><p>Energy balance: the total sum of generation needs to equal the load.</p></li>
<li><p>Capacity constraints: each generator is limited by its capacity</p></li>
<li><p>Power flow constraint: the flow in each line is calculated using the PTDF matrix and the net injections between generation and load in each node</p></li>
<li><p>Flow capacity constraint: each flow is limited by the line capacity.</p></li>
</ul>
<div class="amsmath math notranslate nohighlight" id="equation-63b62332-e4a5-4f07-9d78-c832dd56ea94">
<span class="eqno">(10)<a class="headerlink" href="#equation-63b62332-e4a5-4f07-9d78-c832dd56ea94" title="Permalink to this equation">#</a></span>\[\begin{align}
\min \quad 
    &amp; \sum_{i\in[G]} c_i(p_i) \\
\text{s.t} \quad
    &amp;(\lambda):\qquad \sum_{i\in[G]} p_i = \sum_{i\in[N]} D_i \\
    &amp;(\overline{\sigma}_i):\qquad p_i \le \overline{P}_i &amp;&amp; \forall i\in[G] \\
    &amp;(\beta_{l}):\qquad f_l = \sum_{i\in[N]} B_{l,i}\Big(\sum_{j\in[G]_i} p_j - D_i\Big)&amp;&amp; \forall l\in[L]  \\
     &amp;(\mu_l^+):\qquad f_l \le \overline{F}_l &amp;&amp; \forall l\in[L] \\
    &amp;(\mu_l^-):\qquad -f_l \le \overline{F}_l &amp;&amp; \forall l\in[L]
\end{align}\]</div>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="c1"># define model</span>
<span class="n">m</span> <span class="o">=</span> <span class="n">gp</span><span class="o">.</span><span class="n">Model</span><span class="p">()</span>
<span class="n">m</span><span class="o">.</span><span class="n">setParam</span><span class="p">(</span><span class="s2">&quot;OutputFlag&quot;</span><span class="p">,</span> <span class="mi">0</span><span class="p">)</span>

<span class="c1"># variables</span>
<span class="n">p</span> <span class="o">=</span> <span class="n">m</span><span class="o">.</span><span class="n">addVars</span><span class="p">(</span><span class="n">n_gen</span><span class="p">,</span> <span class="n">lb</span><span class="o">=</span><span class="mi">0</span><span class="p">,</span> <span class="n">ub</span><span class="o">=</span><span class="n">GRB</span><span class="o">.</span><span class="n">INFINITY</span><span class="p">,</span> <span class="n">name</span><span class="o">=</span><span class="s2">&quot;p&quot;</span><span class="p">)</span> <span class="c1"># generation at bus</span>
<span class="n">f</span> <span class="o">=</span> <span class="n">m</span><span class="o">.</span><span class="n">addVars</span><span class="p">(</span><span class="n">n_line</span><span class="p">,</span> <span class="n">lb</span><span class="o">=-</span><span class="n">GRB</span><span class="o">.</span><span class="n">INFINITY</span><span class="p">,</span> <span class="n">ub</span><span class="o">=</span><span class="n">GRB</span><span class="o">.</span><span class="n">INFINITY</span><span class="p">,</span> <span class="n">name</span><span class="o">=</span><span class="s2">&quot;f&quot;</span><span class="p">)</span> <span class="c1"># flow through line </span>

<span class="c1"># energy balance</span>
<span class="n">m</span><span class="o">.</span><span class="n">addConstr</span><span class="p">(</span><span class="nb">sum</span><span class="p">(</span><span class="n">p</span><span class="p">[</span><span class="n">i</span><span class="p">]</span> <span class="k">for</span> <span class="n">i</span> <span class="ow">in</span> <span class="nb">range</span><span class="p">(</span><span class="n">n_gen</span><span class="p">))</span> <span class="o">==</span> <span class="nb">sum</span><span class="p">(</span><span class="n">D</span><span class="p">[</span><span class="n">i</span><span class="p">]</span> <span class="k">for</span> <span class="n">i</span> <span class="ow">in</span> <span class="nb">range</span><span class="p">(</span><span class="n">n_bus</span><span class="p">)),</span> <span class="n">name</span><span class="o">=</span><span class="s2">&quot;enerbal&quot;</span><span class="p">)</span>

<span class="c1"># generator constraints</span>
<span class="n">m</span><span class="o">.</span><span class="n">addConstrs</span><span class="p">(</span><span class="n">p</span><span class="p">[</span><span class="n">i</span><span class="p">]</span> <span class="o">&lt;=</span> <span class="n">pmax</span><span class="p">[</span><span class="n">i</span><span class="p">]</span> <span class="k">for</span> <span class="n">i</span> <span class="ow">in</span> <span class="nb">range</span><span class="p">(</span><span class="n">n_gen</span><span class="p">))</span>

<span class="c1"># power flow </span>
<span class="n">m</span><span class="o">.</span><span class="n">addConstrs</span><span class="p">((</span><span class="n">f</span><span class="p">[</span><span class="n">l</span><span class="p">]</span> <span class="o">==</span> <span class="nb">sum</span><span class="p">(</span><span class="n">B</span><span class="p">[</span><span class="n">l</span><span class="p">,</span><span class="n">i</span><span class="p">]</span><span class="o">*</span><span class="p">(</span><span class="n">p</span><span class="p">[</span><span class="n">i</span><span class="p">]</span> <span class="o">-</span> <span class="n">D</span><span class="p">[</span><span class="n">i</span><span class="p">])</span> <span class="k">for</span> <span class="n">i</span> <span class="ow">in</span> <span class="nb">range</span><span class="p">(</span><span class="n">n_bus</span><span class="p">))</span> <span class="k">for</span> <span class="n">l</span> <span class="ow">in</span> <span class="nb">range</span><span class="p">(</span><span class="n">n_line</span><span class="p">)),</span> <span class="n">name</span><span class="o">=</span><span class="s2">&quot;flowdef&quot;</span><span class="p">)</span>
<span class="n">m</span><span class="o">.</span><span class="n">addConstrs</span><span class="p">((</span><span class="n">f</span><span class="p">[</span><span class="n">l</span><span class="p">]</span> <span class="o">&lt;=</span> <span class="n">fmax</span><span class="p">[</span><span class="n">l</span><span class="p">]</span> <span class="k">for</span> <span class="n">l</span> <span class="ow">in</span> <span class="nb">range</span><span class="p">(</span><span class="n">n_line</span><span class="p">)),</span> <span class="n">name</span><span class="o">=</span><span class="s2">&quot;flowlim_pos&quot;</span><span class="p">)</span>
<span class="n">m</span><span class="o">.</span><span class="n">addConstrs</span><span class="p">((</span><span class="o">-</span><span class="n">f</span><span class="p">[</span><span class="n">l</span><span class="p">]</span> <span class="o">&lt;=</span> <span class="n">fmax</span><span class="p">[</span><span class="n">l</span><span class="p">]</span> <span class="k">for</span> <span class="n">l</span> <span class="ow">in</span> <span class="nb">range</span><span class="p">(</span><span class="n">n_line</span><span class="p">)),</span> <span class="n">name</span><span class="o">=</span><span class="s2">&quot;flowlim_neg&quot;</span><span class="p">)</span>

<span class="c1"># objective</span>
<span class="n">m</span><span class="o">.</span><span class="n">setObjective</span><span class="p">(</span><span class="nb">sum</span><span class="p">(</span><span class="n">p</span><span class="p">[</span><span class="n">i</span><span class="p">]</span><span class="o">*</span><span class="n">c</span><span class="p">[</span><span class="n">i</span><span class="p">]</span> <span class="k">for</span> <span class="n">i</span> <span class="ow">in</span> <span class="nb">range</span><span class="p">(</span><span class="n">n_gen</span><span class="p">)),</span> <span class="n">GRB</span><span class="o">.</span><span class="n">MINIMIZE</span><span class="p">)</span>

<span class="c1"># run</span>
<span class="n">m</span><span class="o">.</span><span class="n">optimize</span><span class="p">()</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output stream highlight-myst-ansi notranslate"><div class="highlight"><pre><span></span>Set parameter Username
</pre></div>
</div>
<div class="output stream highlight-myst-ansi notranslate"><div class="highlight"><pre><span></span>Academic license - for non-commercial use only - expires 2025-11-15
</pre></div>
</div>
</div>
</div>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="c1"># objective (cost of production)</span>
<span class="nb">print</span><span class="p">(</span><span class="s2">&quot;System cost&quot;</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;</span><span class="si">{</span><span class="n">m</span><span class="o">.</span><span class="n">ObjVal</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2">&quot;</span><span class="p">)</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output stream highlight-myst-ansi notranslate"><div class="highlight"><pre><span></span>System cost
4450
</pre></div>
</div>
</div>
</div>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="c1"># production </span>
<span class="n">p_res</span> <span class="o">=</span> <span class="p">[</span><span class="n">m</span><span class="o">.</span><span class="n">getVarByName</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;p[</span><span class="si">{</span><span class="n">i</span><span class="si">}</span><span class="s2">]&quot;</span><span class="p">)</span><span class="o">.</span><span class="n">X</span> <span class="k">for</span> <span class="n">i</span> <span class="ow">in</span> <span class="nb">range</span><span class="p">(</span><span class="n">n_gen</span><span class="p">)]</span>
<span class="nb">print</span><span class="p">(</span><span class="s2">&quot;Production:&quot;</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="n">p_res</span><span class="p">)</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output stream highlight-myst-ansi notranslate"><div class="highlight"><pre><span></span>Production:
[90.0, 0.0, 40.0]
</pre></div>
</div>
</div>
</div>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="c1"># flow</span>
<span class="n">f_res</span> <span class="o">=</span> <span class="p">[</span><span class="n">m</span><span class="o">.</span><span class="n">getVarByName</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;f[</span><span class="si">{</span><span class="n">l</span><span class="si">}</span><span class="s2">]&quot;</span><span class="p">)</span><span class="o">.</span><span class="n">X</span> <span class="k">for</span> <span class="n">l</span> <span class="ow">in</span> <span class="nb">range</span><span class="p">(</span><span class="n">n_line</span><span class="p">)]</span>
<span class="nb">print</span><span class="p">(</span><span class="s2">&quot;Flows:&quot;</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="n">f_res</span><span class="p">)</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output stream highlight-myst-ansi notranslate"><div class="highlight"><pre><span></span>Flows:
[30.0, 60.0, 30.0]
</pre></div>
</div>
</div>
</div>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="c1"># congestion prices</span>
<span class="n">mu_pos</span> <span class="o">=</span> <span class="p">[</span><span class="n">m</span><span class="o">.</span><span class="n">getConstrByName</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;flowlim_pos[</span><span class="si">{</span><span class="n">l</span><span class="si">}</span><span class="s2">]&quot;</span><span class="p">)</span><span class="o">.</span><span class="n">Pi</span> <span class="k">for</span> <span class="n">l</span> <span class="ow">in</span> <span class="nb">range</span><span class="p">(</span><span class="n">n_line</span><span class="p">)]</span>
<span class="n">mu_neg</span> <span class="o">=</span> <span class="p">[</span><span class="n">m</span><span class="o">.</span><span class="n">getConstrByName</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;flowlim_neg[</span><span class="si">{</span><span class="n">l</span><span class="si">}</span><span class="s2">]&quot;</span><span class="p">)</span><span class="o">.</span><span class="n">Pi</span> <span class="k">for</span> <span class="n">l</span> <span class="ow">in</span> <span class="nb">range</span><span class="p">(</span><span class="n">n_line</span><span class="p">)]</span>
<span class="nb">print</span><span class="p">(</span><span class="s2">&quot;mu+&quot;</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="n">mu_pos</span><span class="p">)</span>
<span class="nb">print</span><span class="p">()</span>
<span class="nb">print</span><span class="p">(</span><span class="s2">&quot;mu-&quot;</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="n">mu_neg</span><span class="p">)</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output stream highlight-myst-ansi notranslate"><div class="highlight"><pre><span></span>mu+
[0.0, 0.0, -285.0]

mu-
[0.0, 0.0, 0.0]
</pre></div>
</div>
</div>
</div>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="c1"># lmp </span>
<span class="n">lam</span> <span class="o">=</span> <span class="n">m</span><span class="o">.</span><span class="n">getConstrByName</span><span class="p">(</span><span class="s2">&quot;enerbal&quot;</span><span class="p">)</span><span class="o">.</span><span class="n">Pi</span>
<span class="n">lmp</span> <span class="o">=</span> <span class="p">[</span><span class="n">lam</span> <span class="o">+</span> <span class="nb">sum</span><span class="p">(</span><span class="n">B</span><span class="p">[</span><span class="n">l</span><span class="p">,</span><span class="n">i</span><span class="p">]</span><span class="o">*</span><span class="p">(</span><span class="n">mu_pos</span><span class="p">[</span><span class="n">l</span><span class="p">]</span> <span class="o">-</span> <span class="n">mu_neg</span><span class="p">[</span><span class="n">l</span><span class="p">])</span> <span class="k">for</span> <span class="n">l</span> <span class="ow">in</span> <span class="nb">range</span><span class="p">(</span><span class="n">n_line</span><span class="p">))</span> <span class="k">for</span> <span class="n">i</span> <span class="ow">in</span> <span class="nb">range</span><span class="p">(</span><span class="n">n_bus</span><span class="p">)]</span>
<span class="nb">print</span><span class="p">(</span><span class="s2">&quot;lambda&quot;</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="n">lam</span><span class="p">)</span>
<span class="nb">print</span><span class="p">()</span>
<span class="nb">print</span><span class="p">(</span><span class="s2">&quot;LMPs:&quot;</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="n">lmp</span><span class="p">)</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output stream highlight-myst-ansi notranslate"><div class="highlight"><pre><span></span>lambda
100.0

LMPs:
[5.0, -90.0, 100.0]
</pre></div>
</div>
</div>
</div>
<p><strong>4. Define mathematical model using voltage angle formulation</strong></p>
<p><strong>Objective function:</strong></p>
<ul class="simple">
<li><p>Minimize the cost of generation given by cost function <em><span class="math notranslate nohighlight">\(c_i(p_i)\)</span></em>.</p></li>
</ul>
<p><strong>Decision variables:</strong></p>
<ul class="simple">
<li><p><em><span class="math notranslate nohighlight">\(p_{i}^{\text{c}}\)</span></em> production of generator <em>i</em>.</p></li>
<li><p><em><span class="math notranslate nohighlight">\(f_{ij}\)</span></em> flow from node <em>i</em> to <em>j</em>.</p></li>
<li><p><em><span class="math notranslate nohighlight">\(\theta_{i}\)</span></em> voltage angle in node <em>i</em>.</p></li>
</ul>
<p><strong>Constraints:</strong></p>
<ul class="simple">
<li><p>Energy balance: the total sum of generation subtracted by the load equals the sum of incoming flows into the node.</p></li>
<li><p>Capacity constraints: each generator is limited by its capacity.</p></li>
<li><p>Power flow constraint: the flow in each line is the susceptance multiplied my the difference in voltage angles from node <em>i</em> to <em>j</em>.</p></li>
<li><p>Flow capacity constraint: each flow is limited by the line capacity.</p></li>
</ul>
<div class="amsmath math notranslate nohighlight" id="equation-13b1a4ce-7ac8-41f7-8c99-87353056d23b">
<span class="eqno">(11)<a class="headerlink" href="#equation-13b1a4ce-7ac8-41f7-8c99-87353056d23b" title="Permalink to this equation">#</a></span>\[\begin{align}
\min \quad 
    &amp; \sum_{i\in[G]} c_i(p_i) \\
\text{s.t} \quad
    &amp;(\lambda_i):\qquad \sum_{j\in[G]_i}p_j - D_i = \sum_{j:ij\in\set{L}}f_{ij} &amp;&amp; \forall i \in [N] \\ 
    &amp;(\overline{\sigma}_i):\qquad p_i \le \overline{P}_i &amp;&amp; \forall i\in[G] \\
    &amp;(\beta_{ij}):\qquad f_{ij} =  b_{ij}(\theta_i - \theta_j )&amp;&amp; \forall ij\in\set{L} \\
    &amp;\hspace{5em} \theta_{i=slack} = 0 \\
     &amp;(\mu_{ij}^+):\qquad f_{ij} \le \overline{F}_{ij} &amp;&amp; \forall ij\in\set{L} \\
    &amp;(\mu_{ij}^-):\qquad -f_{ij} \le \overline{F}_{ij} &amp;&amp; \forall ij\in\set{L}
\end{align}\]</div>
<p><strong>Define new data</strong></p>
<div class="pst-scrollable-table-container"><table class="table">
<thead>
<tr class="row-odd"><th class="head"><p>Symbol</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Data</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>c</p></td>
<td><p>Generation cost</p></td>
<td><p>[5, 20,100]</p></td>
</tr>
<tr class="row-odd"><td><p><em><span class="math notranslate nohighlight">\(\overline{P}_i\)</span></em></p></td>
<td><p>Capacity limit</p></td>
<td><p>[102, 100, 100]</p></td>
</tr>
<tr class="row-even"><td><p><em><span class="math notranslate nohighlight">\(\overline{F}_{i,j}\)</span></em></p></td>
<td><p>Flow capacity limit</p></td>
<td><p>\begin{bmatrix} 0 &amp; 100 &amp; 50 \ 50 &amp;  0 &amp; 100 \ 30 &amp;  50 &amp; 0 \end{bmatrix}</p></td>
</tr>
<tr class="row-odd"><td><p><em><span class="math notranslate nohighlight">\(D_i\)</span></em></p></td>
<td><p>Load in node <em>i</em></p></td>
<td><p>[0, 0, 130]</p></td>
</tr>
<tr class="row-even"><td><p><em>L</em></p></td>
<td><p>Number of Lines</p></td>
<td><p>3</p></td>
</tr>
<tr class="row-odd"><td><p><em>G</em></p></td>
<td><p>Number of Generators</p></td>
<td><p>3</p></td>
</tr>
<tr class="row-even"><td><p><em>G</em></p></td>
<td><p>Number of Buses</p></td>
<td><p>3</p></td>
</tr>
<tr class="row-odd"><td><p><em>b</em></p></td>
<td><p>susceptance</p></td>
<td><p>500</p></td>
</tr>
</tbody>
</table>
</div>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="c1"># define model </span>
<span class="c1"># assuming generator 1 is in node 1, generator 2 is in node 2, generator 3 is in node 3</span>
<span class="c1"># assuming constant susceptance of 500</span>
<span class="n">b</span> <span class="o">=</span> <span class="mi">500</span>
<span class="n">slack</span> <span class="o">=</span> <span class="mi">1</span>
<span class="n">fmax</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">array</span><span class="p">([[</span><span class="mi">0</span><span class="p">,</span> <span class="mi">100</span><span class="p">,</span> <span class="mi">50</span><span class="p">],</span> 
              <span class="p">[</span><span class="mi">50</span><span class="p">,</span>  <span class="mi">0</span><span class="p">,</span> <span class="mi">100</span><span class="p">],</span>
              <span class="p">[</span><span class="mi">30</span><span class="p">,</span>  <span class="mi">50</span><span class="p">,</span> <span class="mi">0</span><span class="p">]])</span>

<span class="n">m</span> <span class="o">=</span> <span class="n">gp</span><span class="o">.</span><span class="n">Model</span><span class="p">()</span>
<span class="n">m</span><span class="o">.</span><span class="n">setParam</span><span class="p">(</span><span class="s2">&quot;OutputFlag&quot;</span><span class="p">,</span> <span class="mi">0</span><span class="p">)</span>

<span class="c1"># variables</span>
<span class="n">p</span> <span class="o">=</span> <span class="n">m</span><span class="o">.</span><span class="n">addVars</span><span class="p">(</span><span class="n">n_gen</span><span class="p">,</span> <span class="n">lb</span><span class="o">=</span><span class="mi">0</span><span class="p">,</span> <span class="n">ub</span><span class="o">=</span><span class="n">GRB</span><span class="o">.</span><span class="n">INFINITY</span><span class="p">,</span> <span class="n">name</span><span class="o">=</span><span class="s2">&quot;p&quot;</span><span class="p">)</span> <span class="c1"># generation at bus</span>
<span class="n">f</span> <span class="o">=</span> <span class="n">m</span><span class="o">.</span><span class="n">addVars</span><span class="p">(</span><span class="n">n_bus</span><span class="p">,</span> <span class="n">n_bus</span><span class="p">,</span> <span class="n">lb</span><span class="o">=-</span><span class="n">GRB</span><span class="o">.</span><span class="n">INFINITY</span><span class="p">,</span> <span class="n">ub</span><span class="o">=</span><span class="n">GRB</span><span class="o">.</span><span class="n">INFINITY</span><span class="p">,</span> <span class="n">name</span><span class="o">=</span><span class="s2">&quot;f&quot;</span><span class="p">)</span> <span class="c1"># flow through line </span>
<span class="n">theta</span> <span class="o">=</span> <span class="n">m</span><span class="o">.</span><span class="n">addVars</span><span class="p">(</span><span class="n">n_line</span><span class="p">,</span> <span class="n">lb</span><span class="o">=-</span><span class="n">GRB</span><span class="o">.</span><span class="n">INFINITY</span><span class="p">,</span> <span class="n">ub</span><span class="o">=</span><span class="n">GRB</span><span class="o">.</span><span class="n">INFINITY</span><span class="p">,</span> <span class="n">name</span><span class="o">=</span><span class="s2">&quot;f&quot;</span><span class="p">)</span> <span class="c1"># flow through line </span>

<span class="c1"># energy balance</span>
<span class="k">for</span> <span class="n">i</span> <span class="ow">in</span> <span class="nb">range</span><span class="p">(</span><span class="n">n_bus</span><span class="p">):</span>
    <span class="n">m</span><span class="o">.</span><span class="n">addConstr</span><span class="p">(</span><span class="n">p</span><span class="p">[</span><span class="n">i</span><span class="p">]</span> <span class="o">-</span> <span class="n">D</span><span class="p">[</span><span class="n">i</span><span class="p">]</span> <span class="o">==</span> <span class="nb">sum</span><span class="p">(</span><span class="n">f</span><span class="p">[</span><span class="n">i</span><span class="p">,</span><span class="n">j</span><span class="p">]</span> <span class="k">for</span> <span class="n">j</span> <span class="ow">in</span> <span class="nb">range</span><span class="p">(</span><span class="n">n_bus</span><span class="p">)),</span> <span class="n">name</span><span class="o">=</span><span class="s2">&quot;enerbal&quot;</span><span class="p">)</span>

<span class="c1"># generator constraints</span>
<span class="n">m</span><span class="o">.</span><span class="n">addConstrs</span><span class="p">(</span><span class="n">p</span><span class="p">[</span><span class="n">i</span><span class="p">]</span> <span class="o">&lt;=</span> <span class="n">pmax</span><span class="p">[</span><span class="n">i</span><span class="p">]</span> <span class="k">for</span> <span class="n">i</span> <span class="ow">in</span> <span class="nb">range</span><span class="p">(</span><span class="n">n_gen</span><span class="p">))</span>

<span class="c1"># power flow </span>
<span class="k">for</span> <span class="n">i</span> <span class="ow">in</span> <span class="nb">range</span><span class="p">(</span><span class="n">n_bus</span><span class="p">):</span>
    <span class="k">for</span> <span class="n">j</span> <span class="ow">in</span> <span class="nb">range</span><span class="p">(</span><span class="n">n_bus</span><span class="p">):</span>
        <span class="n">m</span><span class="o">.</span><span class="n">addConstr</span><span class="p">((</span><span class="n">f</span><span class="p">[</span><span class="n">i</span><span class="p">,</span><span class="n">j</span><span class="p">]</span> <span class="o">==</span> <span class="n">b</span><span class="o">*</span><span class="p">(</span><span class="n">theta</span><span class="p">[</span><span class="n">i</span><span class="p">]</span> <span class="o">-</span> <span class="n">theta</span><span class="p">[</span><span class="n">j</span><span class="p">])),</span> <span class="n">name</span><span class="o">=</span><span class="s2">&quot;flowdef&quot;</span><span class="p">)</span>

<span class="k">for</span> <span class="n">i</span> <span class="ow">in</span> <span class="nb">range</span><span class="p">(</span><span class="n">n_bus</span><span class="p">):</span> 
    <span class="k">for</span> <span class="n">j</span> <span class="ow">in</span> <span class="nb">range</span><span class="p">(</span><span class="n">n_bus</span><span class="p">):</span>
        <span class="n">m</span><span class="o">.</span><span class="n">addConstr</span><span class="p">((</span><span class="n">f</span><span class="p">[</span><span class="n">i</span><span class="p">,</span><span class="n">j</span><span class="p">]</span> <span class="o">&lt;=</span> <span class="n">fmax</span><span class="p">[</span><span class="n">i</span><span class="p">,</span><span class="n">j</span><span class="p">]),</span> <span class="n">name</span><span class="o">=</span><span class="s2">&quot;flowlim_pos&quot;</span><span class="p">)</span>
        <span class="n">m</span><span class="o">.</span><span class="n">addConstr</span><span class="p">((</span><span class="o">-</span><span class="n">f</span><span class="p">[</span><span class="n">i</span><span class="p">,</span><span class="n">j</span><span class="p">]</span> <span class="o">&lt;=</span> <span class="n">fmax</span><span class="p">[</span><span class="n">i</span><span class="p">,</span><span class="n">j</span><span class="p">]),</span> <span class="n">name</span><span class="o">=</span><span class="s2">&quot;flowlim_neg&quot;</span><span class="p">)</span>

<span class="c1"># slack bus</span>
<span class="n">m</span><span class="o">.</span><span class="n">addConstr</span><span class="p">(</span><span class="n">theta</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span> <span class="o">==</span> <span class="mi">0</span><span class="p">,</span><span class="n">name</span><span class="o">=</span><span class="s2">&quot;slack_bus&quot;</span><span class="p">)</span>


<span class="c1"># objective</span>
<span class="n">m</span><span class="o">.</span><span class="n">setObjective</span><span class="p">(</span><span class="nb">sum</span><span class="p">(</span><span class="n">p</span><span class="p">[</span><span class="n">i</span><span class="p">]</span><span class="o">*</span><span class="n">c</span><span class="p">[</span><span class="n">i</span><span class="p">]</span> <span class="k">for</span> <span class="n">i</span> <span class="ow">in</span> <span class="nb">range</span><span class="p">(</span><span class="n">n_gen</span><span class="p">)),</span> <span class="n">GRB</span><span class="o">.</span><span class="n">MINIMIZE</span><span class="p">)</span>

<span class="c1"># run</span>
<span class="n">m</span><span class="o">.</span><span class="n">optimize</span><span class="p">()</span>
</pre></div>
</div>
</div>
</div>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="c1"># objective (cost of production)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;</span><span class="si">{</span><span class="n">m</span><span class="o">.</span><span class="n">ObjVal</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2">&quot;</span><span class="p">)</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output stream highlight-myst-ansi notranslate"><div class="highlight"><pre><span></span>6450
</pre></div>
</div>
</div>
</div>
</section>

    <script type="text/x-thebe-config">
    {
        requestKernel: true,
        binderOptions: {
            repo: "binder-examples/jupyter-stacks-datascience",
            ref: "master",
        },
        codeMirrorConfig: {
            theme: "abcdef",
            mode: "python"
        },
        kernelOptions: {
            name: "python3",
            path: "./notebooks"
        },
        predefinedOutput: true
    }
    </script>
    <script>kernelName = 'python3'</script>

                </article>
              

              
              
              
              
                <footer class="prev-next-footer d-print-none">
                  
<div class="prev-next-area">
    <a class="left-prev"
       href="6_scuc_with_prices_and_ess.html"
       title="previous page">
      <i class="fa-solid fa-angle-left"></i>
      <div class="prev-next-info">
        <p class="prev-next-subtitle">previous</p>
        <p class="prev-next-title">Unit Commitment</p>
      </div>
    </a>
    <a class="right-next"
       href="8_bat%2Bsolar_investment.html"
       title="next page">
      <div class="prev-next-info">
        <p class="prev-next-subtitle">next</p>
        <p class="prev-next-title">Battery and Solar Investment</p>
      </div>
      <i class="fa-solid fa-angle-right"></i>
    </a>
</div>
                </footer>
              
            </div>
            
            
              
            
          </div>
          <footer class="bd-footer-content">
            
<div class="bd-footer-content__inner container">
  
  <div class="footer-item">
    
<p class="component-author">
By Robert Mieth
</p>

  </div>
  
  <div class="footer-item">
    

  <p class="copyright">
    
      © Copyright 2023.
      <br/>
    
  </p>

  </div>
  
  <div class="footer-item">
    
  </div>
  
  <div class="footer-item">
    
  </div>
  
</div>
          </footer>
        

      </main>
    </div>
  </div>
  
  <!-- Scripts loaded after <body> so the DOM is not blocked -->
  <script defer src="../_static/scripts/bootstrap.js?digest=26a4bc78f4c0ddb94549"></script>
<script defer src="../_static/scripts/pydata-sphinx-theme.js?digest=26a4bc78f4c0ddb94549"></script>

  <footer class="bd-footer">
  </footer>
  </body>
</html>